# Planta eléctrica

## Mapa

![Mapa de la planta eléctrica](/img/electrica/planta-electrica.png)

## Elementos

- **Planta de emergencia (generador)** — respaldo eléctrico de la finca.
- **Tanque de diesel** — almacenamiento de combustible.
- **Tablero de transferencia manual** — permite alternar entre red y generador.
- **Totalizador del generador** — interruptor principal de la planta.
- **Totalizador de Red** — interruptor principal de la red normal.
- **Bloqueo manual** — traba mecánica que impide cerrar ambos interruptores (red y generador) al mismo tiempo.
- **Codillo de anuncio** — indicador/aviso de estado de la transferencia.
- **Bombillo del cuarto de la planta** — señal visual de que la red ya está disponible.
- **Indicador de voltaje** — debe estabilizar en 220 V antes de transferir carga.
- **Indicador de frecuencia** — debe estabilizar en 60 Hz / 1800 R.P.M. antes de transferir carga.

## Manuales de proceso

<a id="proceso-encender-planta"></a>

### Encender la planta ante un corte de energía

> Aplica cuando hay ausencia de tensión en la red normal (voltaje de red) por parte de la empresa de energía.

1. Prender la planta de emergencia.
2. Esperar que el indicador de voltaje estabilice en 220 V.
3. Esperar que el indicador de frecuencia estabilice en 60 Hz – 1800 R.P.M.
4. Cerrar el totalizador de la planta.
5. En el tablero de la transferencia manual, abrir el totalizador de Red.
6. Correr el bloqueo manual hacia la derecha para bloquear el interruptor de Red.
7. Cerrar el totalizador del generador.
8. Cuando regrese la energía, se encenderá el bombillo que está en el cuarto de la planta — esto anuncia la llegada de la tensión de Red.
9. Operar de manera normal los circuitos pertenecientes a la finca.

<a id="proceso-devolver-red"></a>

### Devolver la operación a la red normal

> Aplica en el momento en que se normalice la Red, para devolver los pasos y apagar la planta.

1. Colocar el codillo de anuncio en posición 0.
2. Abrir en el tablero general el totalizador del generador.
3. Correr el bloqueo manual hacia la izquierda para bloquear el interruptor del generador.
4. Cerrar el interruptor de RED.
5. Abrir el totalizador en la planta de emergencia.
6. Apagar la planta de emergencia.

> **Importante:** nunca cerrar el totalizador del generador y el de Red al mismo tiempo — el bloqueo manual existe precisamente para evitarlo.

> **Fuente:** instructivo oficial de PROTELEC LTDA (Ingeniería Eléctrica y Telecomunicaciones), fijado en el cuarto de la planta.